# Media source — EE-0025

Esta carpeta conserva los seis PNG originales recibidos en `EE-0025_6_imagenes_originales.zip`. Son assets suministrados para revisión; no se ha realizado conversión ni edición de píxeles.

| Archivo | Dimensión | Lectura visible |
| --- | ---: | --- |
| `01_S7-1500_instalacion.png` | 640 × 390 | Instalación física con Siemens S7-1500 y cableado industrial |
| `02_TIA_Portal_diagnostico.png` | 750 × 480 | Buffer de diagnóstico online de TIA Portal |
| `03_RS485_esquema.png` | 800 × 463 | Maestro, esclavos, pareja A/B, común C y terminaciones RS-485 |
| `04_Modbus_cliente_configuracion.png` | 507 × 480 | Cliente: 19200 baud, 8 bits, Even, 1 stop bit |
| `05_Modbus_servidor_configuracion.png` | 547 × 535 | Servidor: 9600 baud, 8 bits, Odd, 1 stop bit |
| `06_Modbus_traza_comunicacion.png` | 1280 × 800 | Traza IO Ninja con peticiones y respuestas; panel visible a 38400 baud y paridad None |

La diferencia entre los valores visibles y el modelo técnico de EE-0025 queda documentada para revisión. No se han inventado valores ni se ha declarado que todas las imágenes pertenezcan a la misma instalación.
