# QA pendiente — bloqueo de publicación hasta revisión humana

- Verificar referencias Siemens exactas y rangos reales de ajuste. En los assets se mezclan representaciones 3RU2/3RU11 y una referencia 3RU1116-0AB0 potencialmente incompatible con el rango didáctico 3,5–5 A. No presentar como equivalentes.
- Revisar los bornes de los contactos auxiliares: pareja 95–96 NC y pareja 97–98 NO; evitar atribuir NC/NO individualmente a cada borne. Revisar el marcado A2 de la imagen del relé.
- Comprobar el símbolo NC de F2 y S0 en esquema, estado normal, orden F1→F2→S0→S1/KM1 y el puente de automantenimiento. Verificar que F1, Q1, protección y coordinación se dimensionan correctamente si se usa como ingeniería real.
- Asset 01: escala de F2 y posibles errores de cableado. Asset 03: continuidad física L1 y lectura de pinza. Asset 04: escala, dispositivo y ausencia de TRIP luminoso. Asset 05: aislamiento y comprobación de ausencia de tensión no demostrados en fotografía.
- Asset 06: desgaste visual no prueba por sí solo agarrotamiento; el alumno debe verificar la causa mecánica con la máquina consignada.
- Datos de placa de motor y corrientes son simulados. No deducir tiempo de disparo solo de 5,6 A.
- Aprobación visual de los seis assets NO equivale a validación técnica normativa ni a autorización para publicarlos.
- Confirmar con el responsable la identidad exacta del Asset 01 y del esquema Asset 02 al compararlos con las versiones aprobadas en el hilo; los archivos disponibles son los utilizados como referencia en el paquete.
