# EE-0034 — Falta una fase en el motor
ENV-004; EXP-ELECTRICAL-PHASE-034; dificultad intermedia. Causa: polo L3 de KM2 abierto. Fuerza 400 V AC; mando 230 V AC L1-N, decisión editorial aprobada. Q2 → KM2 → F2 → M2; mando F1 → F2 NC → S0 NC → S1 NO en paralelo con KM2 NO → bobina KM2. Referencias comerciales y dimensionamiento no validados.

| Asset | Evidencia | Ubicación narrativa propuesta |
|---|---|---|
| 01 | Cuadro | Escenario |
| 02 | Esquema | D1 |
| 03 | Entrada 400/401/399 V | D2 |
| 04 | Salida 400/0/400 V | D3 |
| 05 | Polos 0,2/0,2/OL Ω | D4 |
| 06 | Salida reparada 400/401/399 V | D5/resolución |

Todas las imágenes originales aprobadas visualmente, generadas artificialmente; no son registros de campo. Ver QA antes de publicar.
