# QA técnico — bloqueantes de publicación
- 01: cableado Q2–KM2–F2–M2 no trazable de forma inequívoca; referencias y rangos no verificados; no usar como guía de montaje.
- 02: revisar símbolo Q2, PE, protección de mando, bobina 230 VAC y coherencia de potencia 4 kW con corriente nominal real y rango térmico; no asumir datos de placa. Eliminar datos no validados mediante revisión aprobada.
- 03: primer panel mide L1–L3 en lugar de L1–L2; corregir antes de publicar.
- 04: patrón 400/0/400 V original no se deduce de un polo abierto; requiere condiciones específicas que no están demostradas (T3 flotante o realimentado). No presentarlo como evidencia física general; revisar modelo y valores con responsable técnico, actualizar texto e imagen conjuntamente si se aprueba. Puntas parecen tocar etiquetas, no metal: corregir.
- 05: circuito de potencia y mando consignados, ausencia de tensión verificada, polo aislado de caminos paralelos y accionamiento por método de ensayo autorizado por fabricante; imagen no demuestra esas condiciones y selector parece apuntar a V~ en vez de Ω. Corregir. 0,2 Ω ilustrativo, no criterio de aceptación universal.
- 06: revisar contacto real de puntas, verificar arranque, corrientes y protecciones; tensiones solas no prueban reparación completa.
- Mediciones energizadas solo por personal autorizado con evaluación de riesgo y equipo apropiado. No certificar cumplimiento IEC ni referencias sin verificación humana.
