# EE-0035 — Ficha técnica propuesta
230 VAC → Q1 → PS1 → 24 VDC → F24 → cuatro salidas positivas. Retornos directamente a PS1 0 V; entrada negativa F24 a 0 V. Canal 2 → K1 NO → Y2; daño aguas abajo de K1 para explicar disparo al ordenar. Canales 1 PLC, 2 Y2, 3 sensores, 4 relés; ajustes propuestos 2 / 0,5 / 1 / 1 A. PS1 SITOP PSU100S 10 A, F24 PSE200U 6EP1961-2BA11, PLC S7-1200, bobina Festo VACF-A-A1-1 (referencias y ratings pendientes de contraste). PS1 24,1 V; Y2 222 Ω ilustrativos, calculados a partir de 24 V y 2,6 W, no tolerancia certificada. Reparar cable y protección mecánica, no aumentar calibre. Verificar actuación Y2 y selectividad mediante procedimiento autorizado.
Referencia a contrastar: https://cache.industry.siemens.com/dl/files/004/108989004/att_911004/v1/A7579-A1-4-76_MANUAL_SITOP-PSE200U_en-US.pdf
