# QA — NO PUBLICAR hasta resolución
Los siete assets tienen aprobación visual, no técnica. ART-002 bloqueante: polaridad invertida, retorno 0 V sin conexión a PS1. Redibujar con trazado determinista y revisar conectividad; no confiar en generación fotográfica. Confirmar símbolos Q1 y bobina Y2, K1 y su mando, bornes reales y señalización del PSE200U, ratings y referencias PS1/F24/Y2, correspondencia de Q1 con alimentación monofásica. ART-001/003/004/007: contrastar geometría y marcados del equipo, LEDs y ajustes; ART-004 comprobar puntas y polaridad. ART-005 comprobar terminales de alimentación frente a PE, resistencia y conector; ensayo aislado y sin tensión. ART-006 inspección consignada, defecto aguas abajo de K1. ART-007 LEDs no prueban por sí solos actuación de Y2. El registro de corriente original debe mantenerse como evidencia simulada externa, no atribuir historial integrado al PSE200U. No inventar amplitud de fallo. Todas las imágenes son ilustraciones generadas, no fotografías de ensayos reales.
